  Page 1                                    Wed Oct  7 00:23:43 2026

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                          Version 2.3.06                        *
  ******************************************************************
  
  Analysis begun Wed Oct  7 00:23:43 2026

  Analysis ended Wed Oct  7 00:23:43 2026

   
   
  Energy Usage:
  ----------------------------------------------------------------
             Usage   Avg.     Kw-hr      Avg.      Peak      Cost
  Pump      Factor Effic.     /Mgal        Kw        Kw      /day
  ----------------------------------------------------------------
  10         87.50  75.00    313.21     62.08     62.76    117.33
  335        52.82  75.00    396.59    309.74    310.79    353.41
  ----------------------------------------------------------------
                                         Demand Charge:      0.00
                                         Total Cost:       470.74
   
   
  Node Results at 2:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure    % from
  Node                  gpm        ft       PSI      Lake
  --------------------------------------------------------
  10                   0.00    241.37     40.89    100.00
  15                 620.00    130.44     42.65      0.00
  60                   0.00    209.30     90.69      0.00
  61                   0.00    304.38    131.89      0.00
  123                  0.00    170.95     69.31      0.00
  River           -12972.12    220.00      0.00      0.00  Reservoir
  Lake             -3330.25    167.00      0.00    100.00  Reservoir
  1                 1249.69    147.06      6.57      0.00  Tank
  2                  132.71    137.40      9.06      0.00  Tank
  3                 3619.73    160.01     13.44      0.00  Tank
   
   
  Link Results at 2:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  20               -3619.73      0.15      0.00
  40               -1249.69      0.05      0.00
  50                -132.71      0.01      0.00
  60               12972.12      9.20      8.70
  101               3330.25      4.20      4.45
  329              12972.12      5.89      2.93
  10                3330.25      0.00    -74.37  Pump
  335              12972.12      0.00    -95.08  Pump
   
   
  Node Results at 3:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure    % from
  Node                  gpm        ft       PSI      Lake
  --------------------------------------------------------
  10                   0.00    241.72     41.04    100.00
  15                 620.00    131.79     43.24      0.00
  60                   0.00    209.36     90.72      0.00
  61                   0.00    304.81    132.07      0.00
  123                  0.00    172.19     69.84      0.00
  River           -12929.88    220.00      0.00      0.00  Reservoir
  Lake             -3307.91    167.00      0.00    100.00  Reservoir
  1                 1176.83    148.83      7.33      0.00  Tank
  2                  164.68    137.94      9.29      0.00  Tank
  3                 3586.00    161.38     14.03      0.00  Tank
   
   
  Link Results at 3:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  20               -3586.00      0.15      0.00
  40               -1176.83      0.05      0.00
  50                -164.68      0.01      0.00
  60               12929.88      9.17      8.64
  101               3307.91      4.17      4.39
  329              12929.88      5.87      2.91
  10                3307.91      0.00    -74.72  Pump
  335              12929.88      0.00    -95.45  Pump
   
   
  Node Results at 4:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure    % from
  Node                  gpm        ft       PSI      Lake
  --------------------------------------------------------
  10                   0.00    244.31     42.16    100.00
  15                 620.00    136.89     45.45      0.00
  60                   0.00    209.57     90.81      0.00
  61                   0.00    306.26    132.70      0.00
  123                  0.00    176.28     71.62      0.00
  River           -12789.78    220.00      0.00      0.00  Reservoir
  Lake             -3139.84    167.00      0.00    100.00  Reservoir
  1                 1600.38    150.49      8.05      0.00  Tank
  2                  569.30    138.61      9.58      0.00  Tank
  3                 4501.38    162.74     14.62      0.00  Tank
   
   
  Link Results at 4:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  20               -4501.38      0.19      0.00
  40               -1600.38      0.07      0.00
  50                -569.30      0.02      0.00
  60               12789.78      9.07      8.47
  101               3139.84      3.96      3.99
  329              12789.78      5.81      2.86
  10                3139.84      0.00    -77.31  Pump
  335              12789.79      0.00    -96.68  Pump
   
   
  Node Results at 5:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure    % from
  Node                  gpm        ft       PSI      Lake
  --------------------------------------------------------
  10                   0.00    242.16     41.23    100.00
  15                 360.00    150.32     51.27      0.00
  60                   0.00    215.88     93.54      0.00
  61                   0.00    215.87     93.54      0.00
  123               1219.00    164.46     66.50      0.00
  River            -7751.18    220.00      0.00      0.00  Reservoir
  Lake             -3279.91    167.00      0.00    100.00  Reservoir
  1                  475.63    151.80      8.62      0.93  Tank
  2                  248.17    140.30     10.31      0.00  Tank
  3                 -476.98    163.30     14.86      0.00  Tank
   
   
  Link Results at 5:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  20                 476.98      0.02      0.00
  40                -475.63      0.02      0.00
  50                -248.17      0.01      0.00
  60                7751.18      5.50      3.35
  101               3279.91      4.14      4.32
  329               7751.18      3.52      1.13
  10                3279.91      0.00    -75.16  Pump
  335                  0.00      0.00      0.00  Pump
   
   
  Node Results at 6:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure    % from
  Node                  gpm        ft       PSI      Lake
  --------------------------------------------------------
  10                   0.00    242.47     41.37    100.00
  15                 360.00    150.76     51.46      0.00
  60                   0.00    215.94     93.57      0.00
  61                   0.00    215.94     93.57      0.00
  123                  0.00    165.36     66.89      0.00
  River            -7682.94    220.00      0.00      0.00  Reservoir
  Lake             -3260.06    167.00      0.00    100.00  Reservoir
  1                  508.82    152.47      8.91      2.36  Tank
  2                  264.91    141.31     10.75      0.00  Tank
  3                  869.37    163.12     14.79      0.00  Tank
   
   
  Link Results at 6:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  20                -869.37      0.04      0.00
  40                -508.82      0.02      0.00
  50                -264.91      0.01      0.00
  60                7682.94      5.45      3.30
  101               3260.06      4.11      4.28
  329               7682.94      3.49      1.11
  10                3260.06      0.00    -75.47  Pump
  335                  0.00      0.00      0.00  Pump
   
   
  Node Results at 7:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure    % from
  Node                  gpm        ft       PSI      Lake
  --------------------------------------------------------
  10                   0.00    242.01     41.17    100.00
  15                   0.00    162.44     56.52      0.00
  60                   0.00    215.96     93.58      0.00
  61                   0.00    215.96     93.57      0.00
  123                  0.00    165.60     66.99      0.00
  River            -7664.82    220.00      0.00      0.00  Reservoir
  Lake             -3289.86    167.00      0.00    100.00  Reservoir
  1                  268.68    153.19      9.22      4.81  Tank
  2                  125.26    142.40     11.22      0.00  Tank
  3                  844.25    163.45     14.93      0.00  Tank
   
   
  Link Results at 7:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  20                -844.25      0.04      0.00
  40                -268.68      0.01      0.00
  50                -125.26      0.01      0.00
  60                7664.82      5.44      3.28
  101               3289.86      4.15      4.35
  329               7664.82      3.48      1.11
  10                3289.86      0.00    -75.01  Pump
  335                  0.00      0.00      0.00  Pump
   
   
  Node Results at 8:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure    % from
  Node                  gpm        ft       PSI      Lake
  --------------------------------------------------------
  10                   0.00    242.38     41.33    100.00
  15                   0.00    162.97     56.75      0.00
  60                   0.00    215.99     93.59      0.00
  61                   0.00    215.99     93.59      0.00
  123                  0.00    166.04     67.18      0.00
  River            -7631.38    220.00      0.00      0.00  Reservoir
  Lake             -3265.74    167.00      0.00    100.00  Reservoir
  1                  355.87    153.57      9.39      6.31  Tank
  2                  170.66    142.91     11.44      0.00  Tank
  3                  986.40    163.77     15.07      0.00  Tank
   
   
  Link Results at 8:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  20                -986.40      0.04      0.00
  40                -355.87      0.01      0.00
  50                -170.66      0.01      0.00
  60                7631.38      5.41      3.26
  101               3265.74      4.12      4.29
  329               7631.38      3.46      1.10
  10                3265.74      0.00    -75.38  Pump
  335                  0.00      0.00      0.00  Pump
   